# EtherNet/IP I/O 扫描投产流程

- 来源 URL：[ABB Ethernet/IP 扫描设备说明](https://help.plc.abb.com/_ecat_cmd_scan_devices.html)
- 作者/机构：ABB；本文由 XH-agent 基于官方资料二次整理
- 发布日期：网页持续维护；本文整理日期 2026-08-27
- 来源权威等级：A
- 内容性质：基于官方资料的中文二次整理，非逐字原文
- 领域标签：K3_产线适配 / I/O 与现场总线
- 摘要：基于 ABB PLC 工程的设备扫描机制，说明 EtherNet/IP 及其他现场总线在运行状态扫描的中断风险和安全投产流程。

---

## 正文

### 1. 扫描不是无影响操作

ABB 的工程文档说明，EtherNet/IP Scanner、PROFINET Controller、EtherCAT Master 等可扫描网络设备；但对于部分远程适配器，控制器在 RUN 状态发起扫描会建立额外连接、打断原有连接，并导致设备重新建连。对由机器人、PLC、输送线和夹具组成的产线，这种短暂中断也可能触发通讯故障、动作中止或工艺停机。

因此，扫描的用途应是核实网络拓扑和发现设备，而不是在生产运行中替代配置管理。任何扫描前都应确认其影响范围和复机条件。

### 2. 安全扫描步骤

```text
1. 获取当前 PLC/机器人工程、网络拓扑、设备清单和备份版本。
2. 评估扫描是否会对现有远程 I/O 建立额外连接；生产网络优先安排停机窗口。
3. 将受影响设备置于受控停止，确认机器人无运动命令、夹具处于安全状态。
4. 在 PLC 工程选择正确的主站执行扫描，核对扫描结果与批准的设备清单。
5. 仅将确认无误的设备应用到工程；核对模块、连接参数和 I/O 映像后再下载。
6. 重新上线后逐项验证通讯诊断、输入、输出、失联处理和生产握手。
```

### 3. 不一致处理

发现未知设备、重复地址、缺失节点或扫描结果与图纸不符时，应停止把新拓扑写回正式工程，先记录 MAC/端口/设备名称并排查接线、替换件或未经批准的改动。通信恢复后还要确认机器人未保留旧命令，PLC 不会因残留输出直接启动设备。

## 适用场景

适用于 EtherNet/IP、PROFINET、EtherCAT 等网络中的机器人单元设备盘点、扩容和故障后恢复。

## 参考资料

1. [ABB Ethernet/IP 扫描设备说明](https://help.plc.abb.com/_ecat_cmd_scan_devices.html)。

<!-- self_check: K3_20260827 ✓ ①②③④⑤⑥⑦ -->
